---
title: Electrical & Power Requirements
audience: [electrician]
audience_order: {electrician: 10}
order: 50
summary: Circuit, outlet, and plug requirements for the electrician.
version: "1.2"
updated: "2026-07-28"
---

## On this page
- [What you need to provide](#what-you-need-to-provide)
- [Rail configurations](#rail-configurations)
- [Outlet and circuit by plug type](#outlet-and-circuit-by-plug-type)
- [Verify at every outlet](#verify-at-every-outlet)
- [Outlet placement](#outlet-placement)

## What you need to provide

Each Focal rail ships with a factory-installed 15A or 20A plug, depending on how many heaters it carries. Provide a matching outdoor-rated, GFCI-protected outlet on its own dedicated circuit for every rail.

Each heater is rated 600W (two 300W nodes) at 120V, 60Hz. Focal heaters conform to UL 2021 and are certified by TÜV Rheinland.

Also read [Safety & Clearances]({{ site.baseurl }}/safety-and-clearances/) before energizing anything.

{% include dodont.html do="Give every rail its own dedicated branch circuit with a correctly sized breaker." dont="Share a circuit with other appliances or loads." %}

## Rail configurations

| Rail | Nominal | Max heaters | Max current | Plug | Receptacle |
|---|---|---|---|---|---|
| DRL-04 | 4 ft | 2 | 15A | NEMA 5-15P | NEMA 5-15R |
| DRL-06 | 6 ft | 3 | 20A | NEMA 5-20P | NEMA 5-20R |
| DRL-08 | 8 ft | 3 | 20A | NEMA 5-20P | NEMA 5-20R |

{% include warn.html text="Never load a rail with more heaters than its row allows. If more heat is needed, add another rail on its own circuit." %}

## Outlet and circuit by plug type

| Factory plug | Required outlet | Required circuit |
|---|---|---|
| NEMA 5-15P | NEMA 5-15R, outdoor-rated, GFCI protected | Dedicated 15A circuit, appropriately sized breaker |
| NEMA 5-20P | NEMA 5-20R, outdoor-rated, GFCI protected | Dedicated 20A circuit, appropriately sized breaker |

All cabling connected to a rail should be 12AWG rated for 20A.

## Verify at every outlet

{% include checklist.html items="Outdoor-rated receptacle with an in-use weatherproof cover | GFCI protection | Proper grounding | No exposed conductors or loose connections | Dedicated branch circuit, breaker sized to the plug" %}

## Outlet placement

Each rail's built-in cable is 8 feet and exits the left end. Site the outlet in line with that end, within reach, so no extension cord is needed. Account for pillars and other features when siting it.

{% include dodont.html do="Site the outlet in line with the cord-exit end of the rail, within reach of its 8-foot cable." dont="Site the outlet where the cable can't reach without an extension cord." %}

{% include warn.html text="Do not energize the outlet or operate a heater until mounting and clearance checks are complete." %}

For anything not covered here, contact Focal.

{% include nextlink.html slug="safety-and-clearances" title="Safety & Clearances" %}
